# Physical D-sweep campaign — Case A Defense 3 vs a real SEL-751

**480 attempted transactions, 480 responded, 0 unanswered.** 6 arms × 4 interleaved rounds
× 20 polls, one TCP connection per block, D changed on the **runtime** path (no reload).
Arms **interleaved round by round**, and every comparison made **within the session**,
because native-vs-native drift on this relay has reached AUROC 0.985 *across* sessions.

Raw: `dsweep_blocks.jsonl` (24 blocks, per-transaction wire rows), `dsweep_analysis.json`.
Reproduce: `run/campaign.sh out.jsonl 4 20 0.2` with `run/setarm.py`, `run/block.py`.

## Results

Observed CLRT = ACK→RESPONSE **on the wire at the master**, which is where a passive
observer sits. Separability = AUROC folded to [0.5, 1.0], since an adversary may invert
its rule. **Native-vs-native separability (the drift floor) = 0.530.**

| arm | D (ms) | att | resp | CLRT med | CLRT p95 | CLRT max | CLRT sd | collapsed <0.1 ms | READ→ACK med | **sep vs native** |
|---|---|---|---|---|---|---|---|---|---|---|
| native | — | 80 | 80 | 2.828 | 12.222 | 13.175 | 2.854 | **0/80** | 0.453 | — (floor 0.530) |
| **d1** (null control) | 1 | 80 | 80 | 1.799 | 10.563 | 15.465 | 3.331 | **0/80** | 1.514 | **0.649** |
| d2 | 2 | 80 | 80 | 0.823 | 11.350 | 18.356 | 3.952 | **20/80** | 2.515 | **0.719** |
| d4 | 4 | 80 | 80 | **0.032** | 2.084 | 7.888 | 1.129 | **63/80** | 4.508 | **0.966** |
| d8 | 8 | 80 | 80 | **0.032** | 0.043 | 1.264 | 0.153 | **78/80** | 8.519 | **1.000** |
| d16 | 16 | 80 | 80 | **0.032** | 0.043 | 0.047 | 0.012 | **80/80** | 16.509 | **1.000** |

**The hold tracks D exactly on real traffic:** READ→ACK median = D + 0.51 ms at every D
(1.514, 2.515, 4.508, 8.519, 16.509), against 0.453 ms native. **Ordering invariant:
480/480 transactions committed the ACK before the RESPONSE.**

## The central result, and it is a negative one

**Concealment and detectability rise together.** At D = 16 ms every one of 80 transactions
has its CLRT collapsed to 32 µs — the CLRT magnitude is perfectly concealed — and the
separability from native is **1.000**: the adversary tells protected from native *perfectly*.
The same holds at D = 8. CONSENSUS §10 predicted exactly this and said to state it head-on
rather than in limitations, and the campaign confirms it on the physical relay.

The mechanism of the leak is visible in the table: concealment moves the information out
of the CLRT and into **READ→ACK**, which becomes `D + 0.51 ms` — a near-constant that
native never produces. The residual CLRT floor of **0.032 ms** (the release tail) is itself
a constant fingerprint: native's CLRT sd is 2.854 ms, D=16's is **0.012 ms**.

**D = 1 ms behaves as its pre-registration says, and the distinction matters.** It conceals
**nothing** (0/80 collapsed, CLRT median still 1.799 ms) — so it is a valid null for
*concealment*. But it is **not** a null for *detectability*: it still delays the ACK by
~1 ms and its separability is 0.649, above the 0.530 drift floor. A null control for one
axis is not a null control for the other.

## Mechanism — per-arm counter deltas

| arm | PKTGEN_ADMIT | ARM_FRESH | TERM_DL | STALE | TMO | FAILOPEN | DROP | BUSY | DUP_SUPP | q drops |
|---|---|---|---|---|---|---|---|---|---|---|
| d1 | **5120** | **80** | **5120** | 0 | 0 | **0** | 0 | 0 | 0 | 0 |
| d2 | 5120 | 80 | 5120 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| d4 | 5120 | 80 | 5120 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| d8 | 5120 | 80 | 5120 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| d16 | 5120 | 80 | 5120 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |

`5120 = 64 × 80` — **exactly K=64 blockers per transaction**, every one terminating on the
**deadline**. Zero stale terminations, zero budget expiry, **zero fail-open**, zero admission
drops, zero concurrent-transaction escapes, zero duplicate suppressions (no real
retransmission occurred in 480 transactions), zero queue drops.

**Both E1 retirement branches partition exactly, 400 times:**

| arm | RESP_HOLD_EARLY | RESP_BYPASS | ACK_RELEASE | ACK_REL_RETIRE |
|---|---|---|---|---|
| d1 | 0 | 80 | 0 | **80** |
| d2 | 18 | 62 | 18 | 62 |
| d4 | 62 | 18 | 62 | 18 |
| d8 | 78 | 2 | 78 | 2 |
| d16 | 79 | 1 | 79 | 1 |

`EARLY + BYPASS = 80` in every arm, `ACK_RELEASE = EARLY` and `ACK_REL_RETIRE = BYPASS`
identically. As D grows past the relay's CLRT the RESPONSE moves from arriving *after* the
ACK committed (retire-at-ACK) to arriving *inside* the window (queue behind, retire on the
RESPONSE) — the E1 lifecycle sweeping across its own boundary on real traffic.

## Negative evidence and limits

- ⚠ **The native arm's counter delta is unusable.** Counters were never zeroed before the
  campaign and my per-block zeroing in `setarm.py` failed silently, so the printed
  mechanism totals were cumulative snapshots I then summed. The per-arm figures above are
  recovered as *differences* of consecutive snapshots, which is valid for d1–d16 but not
  for the first block, whose delta absorbs all pre-campaign history — hence native's
  nonsensical `ADMIT = 11904, ARM_FRESH = 307`. The wire is unambiguous that native was
  unheld (READ→ACK 0.453 ms, 0/80 collapsed), so the arm is sound; only its counters are
  not. Fix before the next campaign: verify the zeroing readback instead of `try/except`.
- **Native here is "reservoir disarmed", not "defense absent".** The pipeline still parses,
  classifies and forwards; only the hold is inactive.
- **One relay, one session, one poll rate** (200 ms). CLRT depends on relay load and
  connection state; no steady-state CLRT claim is made, and the native median of 2.828 ms
  with p95 12.222 ms is this session's distribution, not the device's.
- **No classifier evaluation.** Separability here is a single-feature AUROC on the raw CLRT.
  A real adversary gets READ→ACK, packet counts and ACK mode too — and READ→ACK alone is
  trivially separable at every D ≥ 2.
- **No binned entropy anywhere**, deliberately: a proven bijection once raised it 0.260
  bits. AUROC on the raw feature also avoids the KDE-degeneracy trap in which a fully
  clamped feature returns accuracy 1.000 through density degeneracy rather than information.
- **No iso-latency Defense 2 arm was run**, so no Defense 2 vs Defense 3 comparison is made.
  D ≤ 3 ms against G = 25 ms would be uninterpretable in both directions.

## State

Switch left with the 10/12 instrumented live Defense 3 loaded, reservoir **armed**,
D = 16 ms as the last arm set. Defense 2 not restored. Read-only throughout: no SELECT,
OPERATE, DIRECT OPERATE, write or setting change was sent in 480 transactions.

---

# Addendum — what a passive observer actually gets

The table above scored **one** feature. A real observer sees every wire-visible timing, and
Defense 3 **creates** one: `READ→ACK` becomes `D + 0.51 ms`. Same 480 transactions,
`analysis/analyze_observer.py`, `observer_analysis.json`. No fitting on the test data, no
binned entropy.

## Per-feature separability vs native (folded AUROC)

Drift floors, native vs native: `READ→ACK` **0.514**, `CLRT` **0.530**,
`READ→RESPONSE` **0.503** — all at chance, so the effects below are real.

| arm | D (ms) | **READ→ACK** | CLRT | READ→RESPONSE | best feature |
|---|---|---|---|---|---|
| d1 (null) | 1 | **0.898** | 0.649 | 0.542 | READ→ACK |
| d2 | 2 | **0.931** | 0.719 | 0.578 | READ→ACK |
| d4 | 4 | **1.000** | 0.966 | 0.669 | READ→ACK |
| d8 | 8 | **1.000** | 1.000 | 0.925 | READ→ACK |
| d16 | 16 | **1.000** | 1.000 | 1.000 | READ→ACK |

## Held-out threshold classifier

Threshold chosen on rounds 1–2, scored on rounds 3–4, balanced accuracy so class sizes
cannot flatter it:

| arm | D (ms) | feature | threshold | **balanced accuracy (test)** | n test |
|---|---|---|---|---|---|
| d1 (null) | 1 | READ→ACK | 0.985 ms | **0.863** | 40/40 |
| d2 | 2 | READ→ACK | 1.495 ms | **0.950** | 40/40 |
| d4 | 4 | READ→ACK | 2.485 ms | **0.963** | 40/40 |
| d8 | 8 | READ→ACK | 4.490 ms | **1.000** | 40/40 |
| d16 | 16 | READ→ACK | 8.485 ms | **1.000** | 40/40 |

## What this changes

**The CLRT number was the flattering one.** `READ→ACK` dominates it at every single D, and
the gap is widest exactly where the defense looked best on the old table: at D = 2 ms the
CLRT is only partially concealed (20/80 collapsed, separability 0.719) while a held-out
one-threshold classifier already reaches **0.950**.

**Detectability exceeds the concealment it buys, at every D.** Even at D = 1 ms — the
pre-registered null control that conceals *nothing* (0/80 collapsed) — a held-out
classifier gets **0.863** balanced accuracy. There is no D in this sweep at which Defense 3
is harder to detect than the CLRT information it removes.

**And the structural reason is now quantified.** `READ→RESPONSE`, the total, is the *least*
separable feature: 0.542 at D = 1 against a 0.503 floor, i.e. essentially unchanged. While
`D` is below the native CLRT, Defense 3 approximately **conserves** the total and merely
**redistributes** time from `CLRT` into `READ→ACK`. That is the "relocation, not
destruction" reading, measured: the observable that survives is the sum, and the leak is the
redistribution. Only once `D` dominates the total (D = 16) does the sum separate too — and
by then everything separates at 1.000.

**Still not done:** the **iso-latency Defense 2 arm**. It needs a program swap (Defense 2 is
a different P4), so it is a separate exercise, and without it no Defense 2 vs Defense 3
claim is made either way. The numerical target is now known from this data: Defense 3's
added master-visible latency is `D + 0.51 − 0.453 ≈ D` ms, so an iso-latency Defense 2 arm
must pick `G` to match *added latency*, not to match the parameter.

---

# Addendum 2 — is the CLRT concealed, and what survives?

## Q1. Is the CLRT concealed? **Yes.**

| arm | CLRT median | CLRT **sd** | CLRT max | collapsed <0.1 ms |
|---|---|---|---|---|
| native | 2.828 | **2.854** | 13.175 | 0/80 |
| d1 | 1.799 | 3.331 | 15.465 | 0/80 |
| d2 | 0.823 | 3.952 | 18.356 | 20/80 |
| d4 | 0.032 | 1.129 | 7.888 | 63/80 |
| d8 | 0.032 | 0.153 | 1.264 | 78/80 |
| **d16** | **0.032** | **0.012** | **0.047** | **80/80** |

At D = 16 ms the CLRT's spread falls from **2.854 ms to 0.012 ms — a factor of ~240** — and
every transaction lands on the same 32 µs release tail. The feature Formby fingerprints is
destroyed, not merely shifted. This is the objective the threat model sets, and it is met.

## Q2. What survives? The relay's own ACK latency, shifted by D and **not attenuated**.

`READ→ACK` after the hold is `D + (the relay's own ACK latency)`. Subtracting the **known**
D:

| arm | READ→ACK median | READ→ACK **sd** | median − D | separability of (READ→ACK − D) vs native |
|---|---|---|---|---|
| native | 0.453 | **0.825** | — | — (floor **0.514**) |
| d1 | 1.514 | 0.798 | 0.514 | 0.690 |
| d2 | 2.515 | 0.771 | 0.515 | 0.702 |
| d4 | 4.508 | 0.680 | 0.508 | 0.679 |
| d8 | 8.519 | 0.347 | 0.519 | 0.683 |
| d16 | 16.509 | 0.588 | 0.509 | 0.660 |

**The spread is essentially untouched**: 0.35–0.80 ms post-defense against 0.825 ms native.
The hold translates the ACK-latency distribution by D; it does not compress it. Subtracting
D recovers a signal that is only **0.66–0.70** separable from native (floor 0.514) — not a
perfect reconstruction, thanks to a systematic **+0.06 ms** offset the switch adds, but far
closer to native than the raw `READ→ACK` (1.000).

## The honest verdict

Three different claims, three different answers:

1. **CLRT concealment — YES, demonstrated.** ~240× spread reduction, 80/80 collapsed at
   D = 16. Against the objective the threat model sets, Defense 3 works on real hardware.
2. **Defense detection — trivially easy.** `READ→ACK` separability 1.000 and held-out
   balanced accuracy 1.000 at D ≥ 8. An observer always knows the defense is on. Note this
   is detecting the *defense*, not identifying the *device* — post-defense `READ→ACK` is
   `D + …`, and D is our parameter.
3. **Device identification — NOT demonstrated as prevented.** The relay's own ACK latency
   survives with its spread intact, and a knowledgeable adversary recovers most of it by
   subtracting D. Whether that identifies the device is **untested here**: this corpus has
   no confusion set — the other devices are combined-ACK and separable on packet count
   alone (CONSENSUS §10). One relay cannot answer a discrimination question.

So: the mechanism result is strong, the CLRT-concealment result is real, and the
device-anonymity result does not exist yet. The test that would settle (3) is a second
**separate-ACK** device measured under the same D, which the current corpus cannot supply.
