\documentclass[conference]{IEEEtran}
\IEEEoverridecommandlockouts

\usepackage{cite}
\usepackage{amsmath}
\usepackage{graphicx}
\usepackage{booktabs}
\usepackage{array}
\usepackage{url}
\usepackage[T1]{fontenc}
\usepackage{textcomp}
\usepackage{upquote}
\newcommand{\code}[1]{\texttt{#1}}

\begin{document}

\title{In-Network Normalization of DNP3 Response Timing and
Segment Shape on a Programmable Switch}

\author{\IEEEauthorblockN{Author Name(s)}
\IEEEauthorblockA{Affiliation \\ Email address}}

\maketitle

\begin{abstract}
A passive observer of unencrypted DNP3 traffic can fingerprint an outstation from the cross-layer
response time and the segment shape of its responses, without decoding the payload. We present an in-network obfuscation layer that runs in the data plane of one Intel Tofino-1 switch at
the outstation edge and normalizes both features while preserving DNP3 protocol validity. The defense
holds each response in strict-priority switch queues and releases its ACK and response at fixed offsets
from the request arrival, so the master-visible cross-layer response time becomes a constant; it then
replicates the eligible response and carves it at an existing DNP3 CRC-block boundary into a fixed
$[28,21]$ TCP segment vector, modifying no DNP3 byte and recomputing no CRC. For control commands, a
second primitive holds the OPERATE and anchors the master-visible ACK and echo to the request arrival,
so the observable gap does not vary with the hidden release delay; the two primitives run on two
independent switch scheduling domains. We implement the defense as one P4 program that fits a single
Tofino-1 ingress pipe within twelve stages and evaluate it on a physical SEL-751 relay. On the
master-facing link the defended response time is a fixed 4.001~ms for read and select in place of the
native 1.3~ms and 2.1~ms; each of 1{,}280 defended responses presents the $[28,21]$ vector with a
CRC-valid, checksum-valid 49-byte reconstruction and no unsplit escape; the control-command gap stays
at 4.00~ms across the evaluated release delays; and a read-versus-select timing classifier drops from
0.59 to the 0.50 chance baseline. The evaluation is bounded to one outstation and does not observe the
relay-facing link.
\end{abstract}

\begin{IEEEkeywords}
DNP3, SCADA, traffic obfuscation, device fingerprinting, programmable switches, industrial control
systems.
\end{IEEEkeywords}

\input{rewrite/sec_introduction}
\input{rewrite/sec_threatmodel}
\input{rewrite/sec_implementation}
\input{rewrite/sec_eval_disc_concl}
\input{rewrite/sec_relatedwork}

\bibliographystyle{IEEEtran}
\bibliography{rewrite/refs}

\end{document}
